# 网的运行特性（上）——220kV及以上电网

你好，我是电苏拉，欢迎来到专栏《电力通识课——从看懂电网地理接线图开始》。本节全文约3000字，阅读时间5~10分钟。

上节课中讲到电网实际是一个立体多层的网，从电网地理接线图上看，不同层（不同电压等级）的交流电网看起来似乎都一样，只是颜色不同。

实际，它们的运行特性一样吗？

接下来的两篇文章，我将和你一起了解电网运行的特性。

电网运行特性就其根本来说主要分为两大类，**环网运行**和**馈供运行**，我认为这也是输电网（220kV及以上电网）与配电网（110kV及以下电网）的根本区别。

> 输电网是电力系统的“主干道”，负责远距离、高压（通常110kV以上）传输大容量电能，从发电厂送至枢纽变电站，类似“电力高速公路”。
> 
> 配电网是“毛细血管网”，负责中低压配电（通常35kV及以下），从变电站将电能逐级降压、精细分配至终端用户（工厂、社区、家庭），是“最后一公里”配送。

---

## 1、环网运行的第一个特点是：运行可靠性高

所谓环网运行，如下图a所示，就是若干变电站组成的一个环，且环中各变电站的断路器都是"合"的状态。这种环起来的方式，又叫做有备用网络。当某两个220kV变电站之间的线路发生故障时，系统都可以通过另一回备用线路为这两座变电站供电。这比较类似城市中的道路网，当某条道路因修路无法通行时，你总是可以找到另一条道路到达目的地。

当然，这种环网在实际电网中可能更加复杂，如图b。

PS：图中的断路器看似是在站外，实际是在站内。
![](../assets/Pasted%20image%2020260409093439.jpg)
> 环网的结构形式

不同电压的环网主要区别点不在于复杂程度，而在于其输电距离的长短，或者说环的大小。

220kV基本是在一个城市或者一片区域形成环网，即便跨市也是两座城市的相邻区域。因此，它通常作为城市内部的输电网，对电能资源进行分配。

500kV可以在几个城市间或者一个省内形成环网，因此，它通常作为省内的输电网，对电能资源进行分配，330kV在西北地区与500kV在全国其他地区作用类似。

下图是江苏地区500千伏及以上电网地理接线图，密密麻麻的红色500kV输电线路将分布在"十三太保"内的电源与用电负荷紧紧连接在一起。
![](../assets/Pasted%20image%2020260409093444.jpg)
> 图片来自政府公开文件：《省政府办公厅关于印发江苏省"十三五"能源发展规划的通知》

1000kV可以将几个省之间形成环网，即跨省的输电网，比如2024年年底，川渝1000kV特高压工程竣工投运，全长1316公里，其间就串起了甘孜、天府南、成都东、铜梁4座1000千伏变电站，将川渝电网更有力的连接在一起。

华东四省一市之间也有特高压的环网，但特高压交流电网上电源并不多，输送的电流也不大，更重要的作用是提供电压和频率支撑。在远距离、大功率输电场景下，基本还是依靠特高压直流。但在不远的将来，特高压交流一定会接入更多海上风电、抽水蓄能、核电等大型电源。

因此，特高压交流的作用未来只会加强不会削弱。

750kV电网在西北地区与1000kV电网在其他地区作用类似，也是省与省互联，由于很多大电厂已经直接接入750kV电网，因此输电利用率还是较现在的1000kV电网更高。

**小结下**，220kV、500kV（330kV）、1000kV（750kV）三个电压等级，输电距离不同，环网大小不同，但运行规律类似。都可以在线路发生故障时，将原本输送在故障线路上的功率（电流）迅速转移至其他线路，以保证供电的可靠性。

---

## 2、环网运行的第二个特点是：短路电流通常比较大

当电网中发生故障时，所有与故障点有电气联系的电源（同步发电机、上级电网的变压器、异步电动机）都会向故障点贡献电流，短路瞬间发电机的次暂态电抗将降至正常运行电抗的1/10以下，其提供的短路电流瞬间将达到额定电流的5~6倍。

短路电流与电抗是成反比的（电源点至故障点之间的电抗=发电机的次暂态电抗+变压器的电抗器+输电线路电抗），即： 电抗越小，故障点感受到的短路电流越大，

此时，如果不加以阻止，根据焦耳定律，热量与电流的平方成正比。巨大的短路电流在极短时间内将产生远超设备承受能力的能量，短路点附近也会产生持续的电弧威胁人身安全。

因此，通常的做法是持续检测电气设备、输电线路中的电流，当短路发生时，用继电保护装置迅速控制断路器切断短路电流。

但断路器的遮断能力（开断短路电流的能力）也是有限（通常500kV为63kA、220kV为50kA、110kV为40kA），当电网发展到一定阶段，电网中的短路电流是有可能大于断路器的遮断能力。这种情况下，不得不采取一些限制短路电流的措施。比如在线路或者变压器回路中串入电抗，以增大其电气距离，但最彻底的方式是使某个电压等级的电网分成两片运行。

这点越是经济发达、电网密集的地区，越明显。

原因有两点：

其一：经济发达地区用电负荷往往较大，为了提供足够的电力供应，电源点也会很多，多个电源的短路电流叠加效果可想而知。

其二：电网密集地区的变电站之间输电线路距离较短，还有多根并行的情况，线路阻抗较小加之线路并联导致的阻抗减半，导致发生短路时，电源点提供的短路电流在线路上不怎么衰减就能达到故障点。

以下面虚拟的一个电网为例，讲讲分区变化的过程。

对某个电压等级的电网来说，同级电厂和上级电网的变压器是该级电网的电源。对220kV电网来说，电源主要是220kV接入的电厂和500kV的主变压器，短路电流也主要由二者提供的。

图1的220kV电网最开始是环成一片的电网。当通过短路电流计算（通常采用PSD-BPA软件或者PSASD软件进行计算），发现在该片电网在500kV A变电站扩建了一台主变后，220kV母线短路电流超过了50kA（也就是超过了220kV断路器的开断能力）。
![](../assets/Pasted%20image%2020260409093454.jpg)
> 图1 环在一起的220kV电网

就可以考虑采用断开部分220kV线路（图中打×的线路）的方式，让该220kV电网分为两片电网运行。
![](../assets/Pasted%20image%2020260409093512.jpg)
> 图2 220kV电网分为两片运行

图3将断开的联络线隐藏后，能够更清晰的看到两片220kV电网之间是没有电气联系的。
![](../assets/Pasted%20image%2020260409093516.jpg)
> 图2 220kV电网分为两片运行（隐藏断开的联络线）

当然，220kV电网分区运行，并不意味着分出的电网变成了"孤网"，两片电网之间还通过更高一级的电网（500kV电网）相连。断开的联络线，在一片220kV电网检修或者事故方式下，还会合上，保证这片电网供电的可靠。

伴随经济的发展，这种分区的方式可能会越来越频繁，分区后形成的220kV片区电网也会越来越多，比如"天下第一局"的苏州220kV电网，目前已分成10片电网运行。与此相对的，我国还有很多城市的220kV电网仍然合成一片运行。

虽然短路电流是伴随故障出现的，而且我们总是想方设法限制它。但短路电流（短路容量）其实还是衡量一个电力系统强弱的重要指标。它像一个邪恶的魔鬼筋肉人，破坏性极强时，肌肉指标愈显得发达。这恰恰体现了事物的一体二面性。

具体来说，电力系统中通常会拿交流系统短路容量与电气设备容量的比值来衡量系统的强弱，比值越高、系统越强。特别是在新能源、直流接入较多的地区，往往需要关注"直流短路比"和"新能源多场站短路比"这两个指标。

根据GB/T 40581-2021《电力系统安全稳定计算规范》：直流短路比=换流站交流母线容量÷直流额定输电功率。新能源的多场站短路比也是类似的，只是公式更为复杂。当比值＞3时，才认为系统是稳定的，能抵御各种冲击。

注：短路容量= ×短路电流×该电压等级的平均电压。

关于短路电流（短路容量）的理解，详见之前的回答：

> 电力系统中的短路容量怎样深入理解？ 69 赞同 · 12 评论 回答
> https://www.zhihu.com/question/22649220/answer/85395941286

---

## 3、总结下

220kV以上电网，输电距离不同，但都是环网运行的。在电网中的线路发生故障时，环网的特点是原本在故障线路输送的功率（电流）可以迅速转移至其他线路，从而保证供电的可靠性。

同时由于是环网运行，电网发生短路故障时，各路电源点均可以通过各种通道贡献短路电流。因此，220kV以上电网的短路电流都比较大，但同时也说明其系统比较强。

细心的读者可能有疑问了，你说220kV电网都分片运行了，图中110kV、35kV为什么还连在一起呢？

这个问题，我们放到下篇文章详细讨论。

---

## 参考

- 随笔之三--电力系统网架结构：<https://zhuanlan.zhihu.com/p/19978976>