# # 加餐：220千伏分区解环点

> 作者：电苏拉
>
> 专栏：《电力通识课——从看懂电网地理接线图开始》
>
> 本文为加餐内容。

---

## 一、分家与分区

为了便于你理解分区解环需要注意哪些问题，我先来讲个生活中的例子。

兄弟两个成家后在一个大房子里住，房子虽然不小有个5间房间，但两家人总是发生口角和矛盾，于是决定分开过。一盘算，弟弟成家后只有1个孩子，三口人住2个房间够了，哥哥成家后有2个孩子，四口人得住3个房间才够。

最后决定，西边的2个房间给了弟弟，东边的3个房间给了哥哥。中间再垒道墙，墙上开个门，门平时关着，有事且双方同意的情况下，才能开门。
![](../assets/Pasted%20image%2020260409144523.jpg)
> AI作图，凑合看看

通过这个例子你有没有发现几个问题：

**第一：分家是被迫的，是因为发生不可调和的矛盾。** 电网则是因为控制短路电流，也是被迫的。

**第二：分开归分开，还是要考虑各自分家后，房子的空间是否还能维持各自家庭的运转。** 弟弟只分1个房间是不够住的，把大房子砍一半，一人两个半房间也是不行的。

电网也是一样，各自分片，各自片区的供电能力（500kV主变的下载能力+220kV及以下电厂的出力）是要基本匹配片区负荷的，而且分片后的各自电网是要相对完整的。

关于片区供电能力的问题我在第5篇文章提过，忘记的可以戳下面复习。

> [五、从俄乌战争估算变电站数量——变电站是如何规划的？](https://zhuanlan.zhihu.com/p/1949008557472220636)
>
> 18 赞同 · 4 评论 文章

**第三：原来住在一起，弟弟没米了，可以去哥哥家借，哥哥家没电视，可以去弟弟家蹭。现在不好意思，都得各自买一套，资源不好互剂了。**

电网也一样，没分区前，500kV主变压器的容量是可以互剂的，220kV电厂出力是可以互剂的，反正通过220kV输电线路都连在一起。但是分片后不好意思，供电能力需要各自单独核算，其实对于电网的规模效应是不利的。

**第四：分家把西边的2间给了弟弟，并没有说西边给1间，东边给1间，因为弟弟原本就住在西边，而且房间穿来穿去还是会有矛盾。**

电网也一样，它会结合地理位置，尽量把分区后的两片电网各自拢在一起。

**第五：既然分家了，中间要垒道墙，不然还是会发生矛盾。**

电网也一样，分片了，就得把中间联系的220kV线路断开，或者电网也会设置一些分区变电站，主接线设置成双母线双分段，把分段打开，两段母线就没有电气联系了。

**第六：毕竟是兄弟，墙上留个门，有什么急事还是要互相照应下。**

电网也是一样，西边电网的500kV主变压器检修了，缺电了，就可以把两片电网的220kV联络线合上（确保电网短路电流不超标的情况下），临时保障周转下。

---

## 二、电网案例分析

拿个具体的电网案例，下图是某地区220kV电网，黑色是220kV电网，红色是500kV电网。图中有3座500kV变电站。其中丙变电站的220kV短路电流超标（超过50kA）。该怎么办呢？
![](../assets/Pasted%20image%2020260409144750.jpg)
> 电网案例示意图

**首先**，根据电网结构，我们很容易得出，甲比较适合单过，乙和丙适合一起过。

**其次**，分区设置在哪里，对于控制丙的短路电流比较合理。

**再次**，设置在哪里，各自电网供区能基本实现平衡，且电网结构比较完整。

考虑到以上这些原则，就可以尝试切断联系，看看效果了。

竖着沿蓝线来上"一刀"，把经过的线路全部切断，干净利索，就得到了方案1。
![](../assets/Pasted%20image%2020260409144851.jpg)
> 方案1

实现想要的效果了吗？

短路电流可能控制住了，但你会发现红线框出的这小片电网很弱，是一种链式结构，一旦红框上面的两回线故障，下面挂着的两座变电站就会同时失电。这不满足我们之前说的，分片后，两片电网的结构要比较完整。
![](../assets/Pasted%20image%2020260409144900.jpg)
> 方案1（隐藏断开的线路）

因此还可以这样分区，就得到了方案2。
![](../assets/Pasted%20image%2020260409144944.jpg)
> 方案2

如果短路电流也控制住了，就也达到了目的。而且相对方案1，断的线更少，剩下的电网结构比较完整。
![](../assets/Pasted%20image%2020260409145048.jpg)
当然，通常能够单独分区的变电站，比如甲变电站会有3台主变，以防止甲变电站主变故障时，剩余主变不会过载1.3倍，同时还要考虑一些极端情况，比如变电站全停时的负荷转移。

另外，正常运行时，两片电网如上图所示，当甲的一台主变或者乙的一台主变检修时，如果片区内供电紧张，就可以把断开的联络线合上，俗称"分区互剂"。

---

## 三、软分区

近年来，其实还有种趋势，就是"若即若离"的分家。两片电网之间不直接断线，而是采用软分区，即两片电网中的联络线通过电抗、FCL（故障电流限制器）、移相器、甚至是柔性直流相连。

FCL（故障电流限制器）、移相器都在之前的文章里有过介绍。

> [都在说新型电力系统，但实际发展起来很难，现在的电网存在什么问题呢？](https://www.zhihu.com/question/489982072/answer/1915082514743133410)
>
> 75 赞同 · 11 评论 回答

它们共同的功能首先是控制短路电流，电抗器、FCL都相当于是在联络线上串入了一个大电抗，以上面的电网为例，也就是阻隔或极大减小"甲分区"为"乙丙分区"提供的短路电流。两者的差别在于FCL在正常方式下潮流自由，在故障时会突然在线路中传入大电抗，相当于一个快速开关；电抗器除了阻隔短路电流，正常方式下的潮流也很小。

移相器和柔性直流的主要功能在于控制潮流，但现在的移相器也可以兼有电抗器的能力，俗称高阻抗移相器；柔性直流自不必说，不说短路电流，两侧电网的频率和相位都可以不一致。

---

## 总结

我用"兄弟分家"的例子类比电网分片，希望你能从生活中的例子考虑电网分片需要注意的地方。电网分片是一个比较复杂的问题，除了控制片区内的短路电流，更要考虑分区后两片电网的供电可靠性。

目前还有一种趋势是"分家不分区"，表面看还是各过各的，但是它们之间是有联系的，只是比较弱（加串抗的方式），有的方式调度人员还能控制联系的强弱，这就是通过移相器或者柔性直流的方式。
