# 电力通识课——电磁环网：合环还是解环？

> 作者：电苏拉
>
> 专栏：《电力通识课——从看懂电网地理接线图开始》
>
> 本文为加餐内容。

在我的专栏电力通识课——从看懂电网地理接线图开始的第二篇文章二、网的运行特性（上）——220kV及以上电网，我曾提到：220kV以上的输电网是电磁环网运行的。

有人私下询问：220千伏以上会一直是环网状态吗？会不会有时候也是解开的？

---

下面拿具体的例子一起讨论下，下图中：

甲、乙两座大哥（500kV变电站）带着一众小弟（220kV变电站）在运行，这是一片典型的500kV/220kV电磁环网。

PS：部分变电站被我隐去了，甲、乙、丙、丁、戊都代表一个500kV变电站，A、B、C、D、E、F、G等每个字母都代表一个220kV变电站。
![](../assets/Pasted%20image%2020260409153505.jpg)
> 图1 某500kV/220kV电网

能够发现甲、乙之间既有500kV线路电的联系（图中红线），又有220kV线路电的联系（图中黑线，有220kV甲-A-乙线路，还有220kV 甲-B-C-D-E-F-乙线路），而且甲和乙在变电站内部还有磁的联系（变压器把500kV母线与220kV母线连接在一起），如下图所示。
![](../assets/Pasted%20image%2020260409153530.jpg)
> 图2 该电网电磁环网图解

在这种情况下，规划人员最担心的是甲与乙两座变电站之间发生500kV线路故障时，潮流会不会转移到220kV线路，由于220kV线路的输送能力远小于500kV线路，大量转移的潮流（功率）会使得220kV线路过载，这也是**电磁环网的核心问题**。

其次由于甲、乙两座变电站之间通过220kV变电站直接连在一起，220kV电网的短路电流也可能会超过断路器的开断能力。

仔细分析，由于甲、乙两座变电站之间有3条500kV线路（图中甲、乙之间有3条红线），当发生N-1或者N-2（分别对应一回线路故障或者同塔双回的两回线路故障）时，潮流会选择阻力更小的路径转移，转移路径如下：

- **①** 转移至甲与乙之间没有断开的其他500kV线路；
- **②** 通过变压器降压至220kV线路转移。

两条路径相比，路径①的阻力（阻抗）远小于路径②，因为路径②的阻抗是变压器阻抗+220kV输电线路的阻抗，因此潮流会主要转移至路径①，路径②就不会承受较大的潮流，这种情况下220kV甲-A-乙通道可能就可以一直环网，而不用担心解开。

当然以上问题，规划人员会用电力系统分析软件（PSD-BPA、PSASP等）进行建模和潮流、短路校核。

---

再换个场景，如果图1中，甲与乙两座变电站只有1条500kV线路。当这条500kV线路发生故障时，潮流只能转移至路径②，路径②有可能就无法承受转移的潮流。
![](../assets/Pasted%20image%2020260409153748.jpg)
> 图3 相比图1甲、乙之间只有1回500kV线路

在这种情况下，220kV甲-A-乙通道，就只能有一侧是热备用状态，比如220kV甲-A正常时是断开的，或者220kV A-乙正常时断开的。

---

顺便借之前看到的一个问题做个总结：两个500kV变电站之间如果有一条220kV线路，那这条线路一定会热备用？还是一直会环网运行？

> [为什么两个500kv变电站之间有一条220kv的线路呢？](https://www.zhihu.com/question/1940183688798241122)
>
> 25 关注 · 13 回答 问题

**回答：** 当两个500kV变电站之间既有500kV线路相连，又有220kV线路相连时，是否能保持电磁环网运行的条件取决于500kV线路发生故障时，潮流是否有足够的转移路径。当转移路径足够多，转移后又不会使输电线路过载（超出其输送能力），500kV/220kV线路就可以一直电磁环网。

否则就需要解开电磁环网。

短路是另一个考核项，如果甲、乙500kV变电站的220kV母线短路电流太大，也有可能会断开220kV甲-A-乙通道，因此直接相连的220kV线路会提供比较大的短路电流。
