# 电力通识课——电力平衡与电量平衡

> 作者：电苏拉
>
> 专栏：《电力通识课——从看懂电网地理接线图开始》
>
> 本节全文约4000字，阅读时间6~12分钟。

之前的两篇文章中，我们聊到了电网地理接线图中的发电厂和变电站的布点。仍以江苏的电网地理接线图为例，江苏经济最发达的长江以南地区（包括苏锡常镇、南京）电网密集、用电负荷大，但实际接在500kV的大型火电厂（图中长方形中间有横杆的）仅有9座，与经济相对发达的长江以北地区基本持平。
![](../assets/Pasted%20image%2020260409141849.jpg)
> 图片来自政府公开文件：《省政府办公厅关于印发江苏省"十三五"能源发展规划的通知》

这直接造成了局部区域电源和用电的不平衡，对于江苏北部而言，电源＞用电；对于江苏南部而言，电源＜用电。好在电源侧与用电侧之间有张物理网，于是电网中就形成了电力的流动。对于江苏省而言就是"北电南送"，对于全国而言，就是我们更为熟悉的"西电东送"。

---

## 1、电力平衡

为了具体量化电源与用电的不均衡，让电网在最严苛的情况下，也能够满足可靠供电的要求，通常采用电力平衡表。这里的某个地区可以是某个省、某个市、某个220kV的片区电网、甚至某个变电站，但作用并不相同。

下图是一张电力平衡表，通过比较未来不同年份（通常是未来5~10年）某地区实际发电出力（考虑备用容量后）与最大用电负荷的差值，得到某个地区的"电力盈余"。

当电力盈余为正，意味着电源出力大于负荷，功率将通过输电线路溢出至其他地区；当电力盈余为负，意味着缺电，只能等待其他地区通过输电线路输送功率进来。
![](../assets/Pasted%20image%2020260409142004.jpg)
> 电力平衡表

### （1）如果电力平衡表针对的是某个省级电网

省级电网的电源一般有三类，第一大类是省内的发电机组（包括各电压等级的火电、核电、水电、新能源、燃机、抽蓄、储能等等），第二大类是省外的直流来电（包括通过±500kV、±800kV直流输电跨区从上千公里输送而来），第三大类是省外的交流来电（包括通过500kV和1000kV交流输电从周边省份输送而来）。

省外来电通常是距离近的用交流，远的用直流。因为随着输电距离的增长，当输电距离达600~800km时，无论送受端系统多强，输送能力都将降到线路的自然功率了，这是非常不划算的。因此，一般线路不加串联电容补偿时，交流输送距离一般不会超过1000km。有关交、直流输电距离的比较详见之前的文章。

> [从工程视角理解电网从出生到长大的一把金钥匙]([https://www.zhihu.com/question/???](https://zhuanlan.zhihu.com/p/684424424)
>
> 21 赞同 · 2 评论 文章

对于一个省来说，上述三类电源在留足"备用容量"，并扣减"受阻容量"（发电机组由于各种原因导致无法正常发电）后，仍需满足一个省最大用电负荷。如果规划过程中发现未来某年，备用容量低至规程的要求时，就需要提前规划建设省内电源或者区外来电（通常是特高压交直流）。

PS：备用容量包括：负荷备用、事故备用和检修备用。有关备用容量的介绍，详见我之前的回答：

> [电网是如何维持频率在50Hz左右的?](https://zhuanlan.zhihu.com/p/675372479)
>
> 188 赞同 · 30 评论 回答

上面的文章中还对2021年东北限电时，国调在面对备用容量耗尽时的反应进行了假想。

### （2）如果电力平衡表针对的是某个区域电网

如果将电力平衡的范围缩小到一个区域（比如几个城市）、一个城市或者一个220kV片区电网。

还记得之前在第二篇文章二、网的运行特性（上）——220kV及以上电网中讲过220kV电网由于短路电流的限制，被人为的划分成一片片的220kV小电网吗？

在这些小电网之间220kV的输电线路是不互相联通的，它们只通过500kV电网连接在一起。因此，这些220kV电网"电源与用电不匹配"所产生电力潮流只能通过500kV输电网实现。

这些区域电网之间连接的几条500kV线路就被称为省级的输电断面。电网的规划和调度部门每年最关注的就是这些重要的输电断面。在文章《2008年夏季江苏苏北电网暂态稳定分析》一文中，就将江苏北部的输电断面分为了阳城送出、徐宿、北五市、过江等几个主要输电断面。
![](../assets/Pasted%20image%2020260409142404.jpg)
> 2008年夏季苏北500kV电网断面示意

上述输电断面的输电需求，就是通过电力平衡表中电源与负荷的比较产生的，然后再比对该断面的输电能力（输电能力比较复杂，往往与输电线路的载流量、断面中各输电线路的潮流均衡度、系统暂态稳定等有关），当断面需求＞能力时，意味着断面的输电能力需要加强，通常的做法就是增加输电线路，或者对原有的输电线路进行扩容改造。

### （3）如果区域电网能实现理想情况的自我平衡

如果存在理想情况，每个220kV片区都可以实现电力的自我平衡即：发电≈用电，是不是就不需要这么多500kV的输电线路了呢？

理论上是这样，但仍然需要考虑当片区内的发电机组检修或者极端天气时，临近片区的电力支援。

首先，在之前的第四篇文章四、为何电厂不建在你家隔壁？中，我们聊过很多"源"的选址，受到诸多外部条件所限，很多时候"源"的建设地点是不随人的意志转移的。另外受到经济的影响，负荷本身的变化也是很大的。因此，很多地方电源的发展难以跟上负荷的发展速度。

再者，在一些非正常的情况下，看起来是电源富集的地区，仍然可能面临缺电的情况。比如2022年8月的四川地区，因为遭受极端高温干旱天气影响，用电负荷创历史新高，水电机组出力却较往常减少51%，一升一降，使得正常情况电力过剩的四川大量缺电，需要将与周边省份的联络能力拉满，比如±500kV的德宝直流全天满功率300万千瓦为其送电。

> [陕西宝鸡向四川德阳每天送电 1.32 亿度，为何不直接送电到成都，是技术问题吗？](https://www.zhihu.com/question/549311074/answer/2641297113)
>
> 282 赞同 · 38 评论 回答

再展开说下，由于水电厂的特性，水电富集省份的电力平衡通常分为丰水期的电力平衡和枯水期的电力平衡，上面提到的德宝直流建设之初的目的是为实现四川与西北电网水火互济考虑的，丰水期由四川电网将电力输送给西北电网，枯水期则由西北电网送电至四川，但没成想2022年夏季也变成了"枯水期"。

---

## 2、电量平衡

在电力平衡时，如果再考虑时间的维度，就形成了电量平衡。有人可能好奇，既然电力平衡中已经考虑了最大负荷这种严苛的情况，为什么还要考虑电量平衡呢？

有两个原因。

### （1）同样装机容量、不同类型电源的年发电量是不同的，负荷类似

我们需要一把"尺"来衡量不同的电源和负荷，这把"尺"就是最大利用小时数。

虽然之前的文章，多次引用下面的公式，但为了保证文章的完整性，还是要把它再搬出来。

负荷（或发电出力）在全年（8760小时 = 365天 × 24小时）是波动的，负荷与全年的用电量（发电量）可以用积分的形式进行关联：

$$W=\int_0^{3760}pdt$$
> 电量积分公式

聪明的工程师用更简单的方式来表征了电量与最大负荷（出力）的关系，"制造出"最大利用小时数这样一个并不存在的等效时间。

$$W=P_{max}\times T_{max}$$
> 最大利用小时数公式
![](../assets/Pasted%20image%2020260409142729.jpg)
对于负荷来说，各行各业的最大利用小时都不同，工业通常是全年24小时不停工的，它的年利用小时数最高，商业和居民就会差很多，因此整个社会的年最大利用小时数通常在4000~5000小时。
![](../assets/Pasted%20image%2020260409142736.jpg)
各类电源中，核电处于安全考虑，一般是稳定的接近额定功率在运行，年最大利用小时在7000~8000小时；火电则比较惨，由于其调节性好，且调节过程不像核电存在安全问题，因此它们的年最大利用小时数不仅要结合用电负荷的需要，过去很长一段时间更要迁就那些不能调节的电源，比如风、光。

而风和光这对新能源CP，仅仅有2000多小时和1000多小时的最大发电小时数，对比火电的4000~5000小时，你就会理解，装机容量≠发电量；你就会理解"XX地区新能源装机容量超过火电装机容量"这种新闻看看就好，因为只有当新能源的装机容量是火电的3~4倍时，它的发电量才能赶上火电。

水电虽然也是靠天吃饭、有枯水期，但很多水电站通过其水库储能，可以实现一定程度的调节，发电利用小时相比风光也较高，在3500~4000小时之间。
![](../assets/Pasted%20image%2020260409142902.jpg)
> 2012～2021年全国发电设备利用小时数（单位：小时）

因此，我们不能仅仅做电力平衡，比较最大负荷和发电出力之间的大小，还要做电量平衡，比较年用电量和年发电量之间的大小。

### （2）电量平衡还是电网建设经济性的考量依据

当一个地区无论是电力平衡还是电量平衡都显示缺电时，无疑需要外来电力的输入。此时，要考虑外来输电线路的电压等级、导线截面能否肩负起电力输送的需求，如下图所示。
![](../assets/Pasted%20image%2020260409142926.jpg)
> 电力系统规划设计手册截图

上图中给出了一个名词"经济电流密度"，单位是A/mm²。

经济电流密度是一个表征导线截面经济性的专有名词。通常设计人员会直接使用这个公式选择导线截面，却没有深究其中隐含的"电量"元素。

根据图中表7-7给出的对应关系，能看出经济电流密度J与最大负荷利用小时Tmax成反比趋势，即：最大负荷利用小时数越大，经济电流密度越小（最大负荷利用小时5000，经济电流密度0.9；最大负荷利用小时3000~5000，经济电流密度1.15）。

而从上图中的公式来看：

$$S=\frac{P}{\sqrt{3}JU_e\cos \varphi}$$
> 导线截面公式

导线截面S也与经济电流密度J成反比。

既然都与经济电流密度成反比，最大负荷利用小时Tmax和导线截面S就"负负得正"，成正比关系了，即：最大负荷利用小时数Tmax越大，导线截面S就越大。

而由于Tmax其实暗含了"电量"因素的，见上文中的公式：

$$W=P_{max}\times T_{max}$$
> Tmax与电量的关系

因此，导线截面的选择与导线的输送电量是有关系的。

---

## 3、总结

电力平衡是用来量化某个地区发用平衡的工具，当研究对象是一个省的时候，可以用来规划省内电源和省外直流的建设；当研究对象是一个区域、一个城市时，可以用来规划500kV的输电线路。

电量平衡则为了弥补电力平衡中缺少的时间维度，它可以用来量化某个地区发电量和用电量之间的不平衡，还是电网输电线路经济性的考量依据。

电力平衡和电量平衡，前者考虑了一年中"用电峰值"这种最严苛的情况，后者则考虑了一年中用电总量的需求。似乎据此已经可以轻松拿捏"用电负荷"了？

但可惜的是用电负荷是动态变化的，而电能又难以储存，因此如何让源随荷动、时时平衡才是关键。如果想让两者时时平衡，我们还需要关注电源和负荷的哪些特性呢，且听下回分解。

---

## 参考

1. 重磅报告||风、光、水、火十年装机与发电量数据一览_用电量_电力_增速 https://www.sohu.com/a/540521163_703050
2. 从工程视角理解电网从出生到长大的一把金钥匙 https://zhuanlan.zhihu.com/p/684424424
3. 二、网的运行特性（上）——220kV及以上电网 https://zhuanlan.zhihu.com/p/1928168159065646455
4. 陕西宝鸡向四川德阳每天送电 1.32 亿度，为何不直接送电到成都，是技术问题吗？ https://www.zhihu.com/question/549311074/answer/2641297113
5. 四、为何电厂不建在你家隔壁？ https://zhuanlan.zhihu.com/p/1948864360773580680
